within ClaRa.Basics.ControlVolumes.SolidVolumes.Fundamentals.Icons;
model HEX_CrossFlow_Icon
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.2                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2024, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

    annotation (Icon(graphics={
        Rectangle(
          extent={{-100,100},{100,-102}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,100},{100,-102}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.Solid,
          lineColor={0,0,0}),        Polygon(
          points={{-100,-60},{-70,-60},{-40,-60},{-40,-60},{40,-60},{40,-60},{
              40,-86},{100,-40},{40,6},{40,6},{40,-20},{-100,-20},{-100,-60}},
          smooth=Smooth.None,
          fillColor={153,205,221},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.Solid,
          origin={0,60},
          rotation=0,
          lineColor={0,0,0}),                   Polygon(
          points={{100,20},{-40,20},{-40,48},{-100,0},{-40,-46},{-40,-20},{100,
              -20},{100,20}},
          smooth=Smooth.None,
          fillColor={51,156,186},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.Solid,
          origin={-20,0},
          rotation=90)}));
end HEX_CrossFlow_Icon;
