within ClaRa.Basics.Interfaces;
model DataInterfaceVector
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.2                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2024, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

parameter Integer N_sets= 0 "Number of data sets to be provided (if showData=true)" annotation(Dialog(tab="Summary and Visualisation"));
//    input Real p_int[N_sets] annotation(HideResult=true);
//    input Real h_int[N_sets] annotation(HideResult=true);
//    input Real m_flow_int[N_sets] annotation(HideResult=true);
//    input Real T_int[N_sets] annotation(HideResult=true);
//    input Real s_int[N_sets] annotation(HideResult=true);
  ClaRa.Basics.Interfaces.EyeOut eye[N_sets]
    annotation (Placement(transformation(extent={{90,-70},{110,-50}})));

// equation
//   for i in 1: N_sets loop
//      dat[i].p=p_int[i];
//      dat[i].h=h_int[i];
//      dat[i].m_flow=m_flow_int[i];
//      dat[i].T=T_int[i];
//      dat[i].s=s_int[i];
//   end for;

  annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2024.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"),Diagram(graphics));
end DataInterfaceVector;
