within ClaRa.Components.BoundaryConditions;
model PrescribedHeatFlow "Prescribed heat flow boundary condition 1D"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.2                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2024, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  parameter ClaRa.Basics.Units.Length length "Length of cylinder" annotation(Dialog(group="Geometry"));
  parameter Integer N_axial = 3 "Number of axial elements" annotation(Dialog(group="Discretisation"));
  parameter ClaRa.Basics.Units.Length Delta_x[N_axial]=ClaRa.Basics.Functions.GenerateGrid(        {1,-1}, length, N_axial) "Discretisation scheme"
                             annotation(Dialog(group="Discretisation"));

  Modelica.Blocks.Interfaces.RealInput Q_flow
        annotation (Placement(transformation(
        origin={-100,0},
        extent={{20,-20},{-20,20}},
        rotation=180)));
  ClaRa.Basics.Interfaces.HeatPort_b port[N_axial]
                             annotation (Placement(transformation(extent={{90,
            -10},{110,10}}, rotation=0)));
equation
  port.Q_flow = -Q_flow.*(Delta_x/sum(Delta_x));
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
            100,100}}), graphics={
        Line(
          points={{-60,-20},{40,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-60,20},{40,20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,20}},
          color={191,0,0},
          thickness=0.5),
        Polygon(
          points={{40,0},{40,40},{70,20},{40,0}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{40,-40},{40,0},{70,-20},{40,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{70,40},{90,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid)}),
    Documentation(info="<HTML>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
If parameter alpha is > 0, the heat flow is mulitplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given an reference temperature T_ref).
</p>
</HTML>
<html>
<p>&nbsp;</p>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2024.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>
"), Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
            100}}),      graphics={
        Line(
          points={{-60,-20},{68,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-60,20},{68,20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,-20}},
          color={191,0,0},
          thickness=0.5),
        Line(
          points={{-80,0},{-60,20}},
          color={191,0,0},
          thickness=0.5),
        Polygon(
          points={{60,0},{60,40},{90,20},{60,0}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{60,-40},{60,0},{90,-20},{60,-40}},
          lineColor={191,0,0},
          fillColor={191,0,0},
          fillPattern=FillPattern.Solid)}));
end PrescribedHeatFlow;
