within ClaRa.Components.MechanicalSeparation;
package Check "Check and Test tanks and other separators"
//__________________________________________________________________________//
// Package of the ClaRa library, version: 1.8.2                             //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2024, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//


extends ClaRa.Basics.Icons.PackageIcons.Componentsb60;









end Check;
